within TanklessBoilers;

package Examples "Examples for TanklessBoilers library"
  extends Modelica.Icons.ExamplesPackage;
end Examples;
